
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="A reference library of solution architectures, organised by software type.">
      
      
        <meta name="author" content="deva@soa.team">
      
      
        <link rel="canonical" href="https://your-org.github.io/architecture-repo/patterns/06-safety-critical/medical-device-software/">
      
      
      
      
        
      
      
      <link rel="icon" href="../../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.6">
    
    
      
        <title>Pattern: Medical Device Software - Architecture Pattern Catalog</title>
      
    
    
      <link rel="stylesheet" href="../../../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#pattern-medical-device-software" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="Architecture Pattern Catalog" class="md-header__button md-logo" aria-label="Architecture Pattern Catalog" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Architecture Pattern Catalog
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Pattern: Medical Device Software
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to dark mode"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Switch to dark mode" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="indigo" data-md-color-accent="indigo"  aria-label="Switch to light mode"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Switch to light mode" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/your-org/architecture-repo" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../.." class="md-tabs__link">
        
  
  
    
  
  Home

      </a>
    </li>
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../../about/how-to-use/" class="md-tabs__link">
        
  
  
    
  
  How to use

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../" class="md-tabs__link">
          
  
  
    
  
  Patterns

        </a>
      </li>
    
  

      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../../decisions/" class="md-tabs__link">
        
  
  
    
  
  Decisions (ADRs)

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../about/methodology/" class="md-tabs__link">
          
  
  
    
  
  About

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="Architecture Pattern Catalog" class="md-nav__button md-logo" aria-label="Architecture Pattern Catalog" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    Architecture Pattern Catalog
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/your-org/architecture-repo" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.1.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../about/how-to-use/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How to use
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
          
        
        <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type="checkbox" id="__nav_3" >
        
          
          <div class="md-nav__link md-nav__container">
            <a href="../../" class="md-nav__link ">
              
  
  
  <span class="md-ellipsis">
    
  
    Patterns
  

    
  </span>
  
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_3" id="__nav_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Patterns
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../01-web-mobile/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Web & Mobile Apps
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../02-scripts-automation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Scripts & Automation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../03-data-analytics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data & Analytics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../04-backend-distributed/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Backend & Distributed
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../05-systems-infra/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Systems & Infrastructure
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Safety-Critical
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../07-ai-llm-integrated/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AI / LLM-Integrated
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../08-games-graphics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Games & Graphics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../decisions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Decisions (ADRs)
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
      
        
      
    
    
    
      
      
        
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
          
        
        <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    About
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    About
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../about/methodology/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Methodology
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../about/contributing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Contributing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#1-context" class="md-nav__link">
    <span class="md-ellipsis">
      
        1. Context
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#2-problem-it-solves" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Problem it solves
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#3-solution-overview" class="md-nav__link">
    <span class="md-ellipsis">
      
        3. Solution overview
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="3. Solution overview">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#system-context-c4-level-1" class="md-nav__link">
    <span class="md-ellipsis">
      
        System context (C4 Level 1)
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#container-view-c4-level-2" class="md-nav__link">
    <span class="md-ellipsis">
      
        Container view (C4 Level 2)
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#4-technology-stack" class="md-nav__link">
    <span class="md-ellipsis">
      
        4. Technology stack
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#5-non-functional-characteristics" class="md-nav__link">
    <span class="md-ellipsis">
      
        5. Non-functional characteristics
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#6-cost-ballpark" class="md-nav__link">
    <span class="md-ellipsis">
      
        6. Cost ballpark
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#7-llm-assisted-development-fit" class="md-nav__link">
    <span class="md-ellipsis">
      
        7. LLM-assisted development fit
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#8-reference-implementations" class="md-nav__link">
    <span class="md-ellipsis">
      
        8. Reference implementations
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#9-related-decisions-adrs" class="md-nav__link">
    <span class="md-ellipsis">
      
        9. Related decisions (ADRs)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#10-known-risks-gotchas" class="md-nav__link">
    <span class="md-ellipsis">
      
        10. Known risks &amp; gotchas
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="pattern-medical-device-software">Pattern: Medical Device Software<a class="headerlink" href="#pattern-medical-device-software" title="Permanent link">&para;</a></h1>
<div class="admonition danger">
<p class="admonition-title">Domain expertise and regulatory certification required</p>
<p>This pattern provides a high-level architectural overview <strong>only</strong>. Medical device software development is a certified engineering discipline governed by IEC 62304, FDA 21 CFR Part 820/11, EU MDR 2017/745, and ISO 14971. It requires qualified engineers, a documented Quality Management System (QMS), formal risk management, design history files, and regulatory submission. <strong>Do not begin a medical device software project based solely on this material.</strong> Engage a regulatory consultant and a notified body before starting development.</p>
</div>
<div class="admonition info">
<p class="admonition-title">Quick facts</p>
<ul>
<li><strong>Category:</strong> Safety-Critical Systems</li>
<li><strong>Maturity:</strong> Adopt</li>
<li><strong>Typical team size:</strong> 4-12 engineers + regulatory, quality, and clinical specialists</li>
<li><strong>Typical timeline to MVP:</strong> 18-36 months (including regulatory approval)</li>
<li><strong>Last reviewed:</strong> 2026-05-03 by Architecture Team</li>
</ul>
</div>
<h2 id="1-context">1. Context<a class="headerlink" href="#1-context" title="Permanent link">&para;</a></h2>
<p><strong>Use this pattern when:</strong></p>
<ul>
<li>Developing software that is itself a medical device (SaMD — Software as a Medical Device) or software that is a component of a physical medical device</li>
<li>The software will be used for diagnosis, monitoring, treatment, or life support</li>
<li>Regulatory approval (FDA 510(k)/PMA, CE marking under MDR) is required before deployment</li>
</ul>
<p><strong>Do NOT use this pattern when:</strong></p>
<ul>
<li>The software is general wellness or fitness tracking with no diagnostic or therapeutic claims — different, lighter regulatory regime applies</li>
<li>The software is purely administrative (hospital scheduling, billing) with no clinical decision support — standard enterprise software patterns apply</li>
</ul>
<h2 id="2-problem-it-solves">2. Problem it solves<a class="headerlink" href="#2-problem-it-solves" title="Permanent link">&para;</a></h2>
<p>Medical device software directly affects patient safety. A bug in insulin pump firmware can deliver a fatal dose. An error in a diagnostic algorithm can lead to wrong treatment. This pattern describes the architectural building blocks, process controls, and verification practices that allow a team to build software whose safety and effectiveness can be demonstrated to regulators and, most importantly, to patients.</p>
<h2 id="3-solution-overview">3. Solution overview<a class="headerlink" href="#3-solution-overview" title="Permanent link">&para;</a></h2>
<h3 id="system-context-c4-level-1">System context (C4 Level 1)<a class="headerlink" href="#system-context-c4-level-1" title="Permanent link">&para;</a></h3>
<pre class="mermaid"><code>flowchart LR
    Patient((Patient)) --&gt; Device[Medical Device\nor SaMD]
    Clinician((Clinician)) --&gt; Device
    Device --&gt; Hospital[Hospital IT\nEHR / PACS / HL7 FHIR]
    Device --&gt; Cloud[Regulatory-compliant Cloud\nAWS GovCloud / Azure GovCloud]
    Manufacturer((Manufacturer)) --&gt; QMS[Quality Management System\nDesign History File]
    QMS --&gt; Device</code></pre>
<h3 id="container-view-c4-level-2">Container view (C4 Level 2)<a class="headerlink" href="#container-view-c4-level-2" title="Permanent link">&para;</a></h3>
<pre class="mermaid"><code>flowchart TB
    subgraph Device Software Stack - IEC 62304 units
        SWI1[Software Item: Clinical Algorithm\ndiagnosis / monitoring logic]
        SWI2[Software Item: UI Layer\nclinician-facing display]
        SWI3[Software Item: Communication\nHL7 FHIR, DICOM, serial]
        SWI4[Software Item: Platform\nRTOS or OS, drivers]
        SOUP[SOUP — Software of Unknown Provenance\nthird-party libs, OS components]
    end
    subgraph Process Controls
        RiskMgmt[Risk Management\nISO 14971 FMEA + FTA]
        TraceMatrix[Traceability Matrix\nreq → design → code → test]
        VerifVal[Verification + Validation\nunit, integration, system, clinical]
        ConfigMgmt[Configuration Management\nversion control + change control]
    end
    subgraph Quality System
        DHF[Design History File\nFDA 21 CFR Part 820]
        SRS[Software Requirements Spec]
        SDS[Software Design Spec]
        Anomaly[Anomaly / Bug Tracking\nregulatory-grade issue log]
    end

    SWI1 --&gt; RiskMgmt
    SWI1 --&gt; TraceMatrix
    SWI2 --&gt; TraceMatrix
    SOUP --&gt; RiskMgmt
    TraceMatrix --&gt; VerifVal
    VerifVal --&gt; DHF
    ConfigMgmt --&gt; DHF
    Anomaly --&gt; DHF</code></pre>
<h2 id="4-technology-stack">4. Technology stack<a class="headerlink" href="#4-technology-stack" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Layer</th>
<th>Primary choice</th>
<th>Alternatives</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Language (Class C firmware)</td>
<td>C with MISRA C:2012 compliance</td>
<td>Ada/SPARK (highest assurance), Rust (emerging)</td>
<td>MISRA C eliminates the most dangerous C constructs; Ada/SPARK for formal verification requirements; Rust adoption in medical is emerging but not yet mainstream</td>
</tr>
<tr>
<td>RTOS (embedded)</td>
<td>FreeRTOS (with safety addendum)</td>
<td>VxWorks, QNX, INTEGRITY, Zephyr</td>
<td>Use an RTOS with a published safety certification basis (IEC 61508, DO-178C) if the device requires it; FreeRTOS SafeRTOS is the certified variant</td>
</tr>
<tr>
<td>SaMD backend</td>
<td>Standard cloud backend (AWS, Azure) with compliance configuration</td>
<td>On-premises</td>
<td>AWS GovCloud or Azure Government for US federal; standard regions with HIPAA BAA for commercial; SOC 2 + ISO 27001 minimum</td>
</tr>
<tr>
<td>Medical interoperability</td>
<td>HL7 FHIR R4</td>
<td>HL7 v2, DICOM</td>
<td>FHIR for modern EHR integration; DICOM for imaging</td>
</tr>
<tr>
<td>Requirements management</td>
<td>Jama Software, Polarion</td>
<td>Jira (with plugins), Doors</td>
<td>Requirements must be uniquely identified, version-controlled, and traceable to tests; spreadsheets are not acceptable for Class B/C</td>
</tr>
<tr>
<td>Static analysis</td>
<td>Polyspace (MathWorks)</td>
<td>Coverity, Astrée, PC-lint</td>
<td>Mandatory for Class B/C software; tool qualification may be required (IEC 62304 §8)</td>
</tr>
<tr>
<td>Test management</td>
<td>PractiTest, TestRail (validated)</td>
<td>Jama Test, Polarion</td>
<td>Test evidence must be preserved in an auditable form for the DHF</td>
</tr>
<tr>
<td>Risk management</td>
<td>ISO 14971 process (tool-agnostic)</td>
<td>Medtech-specific FMEA tools</td>
<td>Risk management is a process, not a tool; the output is an auditable Risk Management File</td>
</tr>
</tbody>
</table>
<h2 id="5-non-functional-characteristics">5. Non-functional characteristics<a class="headerlink" href="#5-non-functional-characteristics" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Concern</th>
<th>Profile</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Scalability</strong></td>
<td>Not the primary concern. Patient safety, reliability, and traceability take precedence over scalability. Design for the clinically validated use envelope; changes outside it require re-validation.</td>
</tr>
<tr>
<td><strong>Availability target</strong></td>
<td>Life-support devices: 99.999% (hardware redundancy, fail-safe modes). Diagnostic SaMD: 99.9%+ with defined safe degraded modes. Unplanned downtime must be reported as a Device Malfunction (FDA MDR / EU EUDAMED).</td>
</tr>
<tr>
<td><strong>Latency target</strong></td>
<td>Defined by clinical use case. An alert for a life-threatening arrhythmia must trigger in &lt; 1 s. A background analysis algorithm may have minutes of acceptable latency. Every latency requirement must be documented and verified.</td>
</tr>
<tr>
<td><strong>Security posture</strong></td>
<td>Medical devices are high-priority targets for cyberattack (patient safety, ransomware). FDA pre-market cybersecurity guidance (2023) is mandatory for US submissions. Implement: SBOM (Software Bill of Materials), secure boot, encrypted comms, penetration testing, post-market vulnerability monitoring.</td>
</tr>
<tr>
<td><strong>Data residency</strong></td>
<td>Patient health data is PHI under HIPAA (US) and special category data under GDPR (EU). Strict region selection, BAA, and data processing agreements required.</td>
</tr>
<tr>
<td><strong>Compliance fit</strong></td>
<td>IEC 62304 (software lifecycle), ISO 14971 (risk management), IEC 62443 (cybersecurity), IEC 60601-1 (general safety), HIPAA/GDPR (data protection). US: FDA 21 CFR Part 820 / QSR. EU: MDR 2017/745. Engage a regulatory consultant before starting.</td>
</tr>
</tbody>
</table>
<h2 id="6-cost-ballpark">6. Cost ballpark<a class="headerlink" href="#6-cost-ballpark" title="Permanent link">&para;</a></h2>
<p>Indicative total programme cost including regulatory work. Infrastructure cost is a small fraction.</p>
<table>
<thead>
<tr>
<th>Scale</th>
<th>Device class</th>
<th>Estimated total programme cost</th>
<th>Drivers</th>
</tr>
</thead>
<tbody>
<tr>
<td>Small</td>
<td>Class I / SaMD Class I</td>
<td>$200k - $1M</td>
<td>Basic QMS, limited clinical evidence</td>
</tr>
<tr>
<td>Medium</td>
<td>Class II / SaMD Class II</td>
<td>$1M - $5M</td>
<td>510(k) submission, clinical studies, notified body fees</td>
</tr>
<tr>
<td>Large</td>
<td>Class III / SaMD Class III</td>
<td>$5M - $50M+</td>
<td>PMA submission, pivotal clinical trial, post-market surveillance</td>
</tr>
</tbody>
</table>
<h2 id="7-llm-assisted-development-fit">7. LLM-assisted development fit<a class="headerlink" href="#7-llm-assisted-development-fit" title="Permanent link">&para;</a></h2>
<table>
<thead>
<tr>
<th>Aspect</th>
<th>Rating</th>
<th>Notes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Boilerplate documentation templates (SRS, SDS)</td>
<td>★★★</td>
<td>Useful starting point; every document requires expert review and regulatory sign-off.</td>
</tr>
<tr>
<td>Unit test scaffolding for clinical algorithms</td>
<td>★★★★</td>
<td>Good; test coverage requirements (MC/DC for Class C) must be verified by a human.</td>
</tr>
<tr>
<td>FHIR resource parsing and HL7 integration</td>
<td>★★★★</td>
<td>Good for standard resource types; clinical data semantics require clinical informatics expertise.</td>
</tr>
<tr>
<td>Clinical algorithm design and validation</td>
<td>★</td>
<td><strong>Never outsource clinical algorithm design to an LLM.</strong> Algorithm validation requires clinical evidence, not code generation.</td>
</tr>
<tr>
<td>Regulatory strategy and submission</td>
<td>★</td>
<td><strong>Never outsource regulatory decisions.</strong> Engage a regulatory consultant.</td>
</tr>
</tbody>
</table>
<h2 id="8-reference-implementations">8. Reference implementations<a class="headerlink" href="#8-reference-implementations" title="Permanent link">&para;</a></h2>
<ul>
<li><strong>Public reference:</strong> <em>There are no appropriate public reference implementations for regulated medical device software. Commercial implementations are proprietary and subject to regulatory confidentiality.</em></li>
<li><strong>Industry resource:</strong> IEC 62304:2006+AMD1:2015 — the standard itself; required reading before any development</li>
<li><strong>Industry resource:</strong> FDA Guidance on Software as a Medical Device (SaMD) — available at fda.gov</li>
<li><strong>Internal case study:</strong> <em>Add your anonymised internal example here if applicable</em></li>
</ul>
<h2 id="9-related-decisions-adrs">9. Related decisions (ADRs)<a class="headerlink" href="#9-related-decisions-adrs" title="Permanent link">&para;</a></h2>
<ul>
<li><em>ADRs for medical device software must be documented within the Design History File (DHF) as design decisions, not in this general catalog.</em></li>
</ul>
<h2 id="10-known-risks-gotchas">10. Known risks &amp; gotchas<a class="headerlink" href="#10-known-risks-gotchas" title="Permanent link">&para;</a></h2>
<ul>
<li><strong>Software classification error</strong> — underclassifying the software (treating Class C as Class A) results in insufficient development rigor; regulators will reject the submission and require rework at enormous cost. Mitigation: perform IEC 62304 software classification analysis with a regulatory expert before writing a single line of code.</li>
<li><strong>Traceability gaps discovered at submission</strong> — requirements lack unique identifiers; tests cannot be traced back to design; regulators issue a deficiency letter requiring months of rework. Mitigation: establish a traceability matrix in your requirements management tool from the first requirement; every item has an ID, and every test references it.</li>
<li><strong>SOUP not adequately evaluated</strong> — an open-source library (a compression codec, a JSON parser) is used without evaluating its failure modes under IEC 62304 §8; regulators require a full SOUP evaluation addendum. Mitigation: document every third-party component as SOUP on first use; evaluate failure modes and impact in the risk management file.</li>
<li><strong>Cybersecurity not planned from the start</strong> — the FDA's 2023 cybersecurity guidance requires a Software Bill of Materials (SBOM) and a plan for post-market vulnerability monitoring; adding these retroactively is expensive. Mitigation: generate the SBOM from your build system automatically (SPDX / CycloneDX); subscribe to NVD CVE feeds for all SOUP components.</li>
<li><strong>Post-market obligations ignored</strong> — after CE marking or FDA clearance, field complaints must be evaluated, vigilance reports filed for serious incidents, and periodic safety update reports submitted. Mitigation: plan and budget for post-market surveillance before approval; it is an ongoing regulatory obligation, not a one-time event.</li>
</ul>












                
              </article>
            </div>
          
          
  <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var labels=set.querySelector(".tabbed-labels");for(var tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>

<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      © 2026  
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../../..", "features": ["navigation.tabs", "navigation.sections", "navigation.expand", "navigation.top", "navigation.indexes", "search.suggest", "search.highlight", "content.code.copy", "content.tabs.link", "toc.follow"], "search": "../../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
    
  </body>
</html>